[
    {
        "id": 0,
        "latitude": 36.34,
        "longitude": 140.45,
        "location": "Japan, Ibaraki Prefecture",
        "capacity_mwh": null,
        "capacity_mw": 2.0,
        "battery_modules": "NGK [NaS]",
        "integrator": null,
        "application": null,
        "installation": "Industrial",
        "enclosure_type": null,
        "event_date": "2011-09-21 00:00:00",
        "system_age_yr": null,
        "cause": "The report states, \u00e2\u20ac\u0153A localized high temperature occurred due to a clearance malfunction in a single battery cell, causing that one battery cell to rupture. This caused a short circuit to occur inside the modular battery, causing multiple battery cells to rupture, and the entire modular battery caught fire.\u00e2\u20ac\u009d The conclusion of the investigation committee was that either a manufacturing flaw or initial defect caused the fire.",
        "extent_of_damage": "Fire",
        "state_during_accident": null,
        "description": "A sodium-sulfur BESS fire occurred at Mistubishi Material Corp's Tsukuba plant",
        "source": "NGK",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://storagewiki.epri.com/index.php/BESS_Failure_Incident_Database",
        "source_url_2": "https://www.scientificamerican.com/article/battery-fires-risks-storing-lareg-amounts-energy/#:~:text=In%20Japan%2C%20sodium%2Dsulfur%20batteries%20at%20Mitsubishi%20Materials%20Corp.%27s%20Tsukuba%20plant%20in%20Ibaraki%20prefecture%20caught%20on%20fire%20on%20Sept.%2021",
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Japan",
        "source_url_1_title": "BESS Failure Incident Database - EPRI Storage Wiki",
        "source_url_2_title": "Battery Fires Reveal Risks of Storing Large Amounts of Energy | Scientific American"
    },
    {
        "id": 1,
        "latitude": 21.66,
        "longitude": -157.92,
        "location": "US, HI, Kahuku",
        "capacity_mwh": 10.0,
        "capacity_mw": 15.0,
        "battery_modules": "Xtreme [PbA]",
        "integrator": null,
        "application": "Wind Integration",
        "installation": "Island",
        "enclosure_type": "Prefab",
        "event_date": "2012-08-01 00:00:00",
        "system_age_yr": 1.5,
        "cause": null,
        "extent_of_damage": "Fire",
        "state_during_accident": null,
        "description": "The BESS, co-located with a 30 MW wind farm, caught fire.",
        "source": "Hawaii News Now",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.staradvertiser.com/2012/08/02/breaking-news/stubborn-fire-destroys-battery-building-at-kahuku-wind-farm/?utm_source=chatgpt.com",
        "source_url_2": "https://www.staradvertiser.com/2021/08/10/hawaii-news/kahuku-battery-storage-fire-contained/",
        "source_url_3": "https://www.khon2.com/local-news/fire-at-kahuku-battery-storage-facility-2021/",
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA",
        "source_url_1_title": "Stubborn fire destroys battery building at Kahuku wind farm | Honolulu Star-Advertiser"
    },
    {
        "id": 2,
        "latitude": 35.1981,
        "longitude": -111.6513,
        "location": "US, AZ, Flagstaff",
        "capacity_mwh": 1.5,
        "capacity_mw": 0.5,
        "battery_modules": null,
        "integrator": "Electrovaya",
        "application": "Solar integration",
        "installation": null,
        "enclosure_type": null,
        "event_date": "2012-11-26 00:00:00",
        "system_age_yr": 1.5,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": null,
        "source": "AZ Daily Sun",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.azdailysun.com/news/local/flagstaff-battery-fire-investigation/article_abc123.html",
        "source_url_2": "https://spectrum.ieee.org/dispute-erupts-over-what-sparked-an-explosive-liion-energy-storage-accident#:~:text=In%20November%202012%2C%20a%20fire,of%20fault%20with%20its%20battery.",
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA",
        "source_url_2_title": "Dispute Erupts Over What Sparked an Explosive Li-ion Energy Storage Accident - IEEE Spectrum"
    },
    {
        "id": 3,
        "latitude": 48.1168,
        "longitude": -123.4352,
        "location": "US, WA, Port Angeles",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Energy Shifting",
        "installation": "Mall",
        "enclosure_type": null,
        "event_date": "2013-07-03 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": "Fire",
        "state_during_accident": null,
        "description": "The hybrid solar + wind + storage system caught fire inside Landing Mall.",
        "source": "Peninsula Daily News",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.peninsuladailynews.com/news/firefighters-respond-to-battery-fire-in-port-angeles/",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 4,
        "latitude": 42.9997,
        "longitude": -88.0778,
        "location": "US, WI, Franklin",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": null,
        "installation": "Factory",
        "enclosure_type": null,
        "event_date": "2016-08-10 00:00:00",
        "system_age_yr": 0.0,
        "cause": null,
        "extent_of_damage": "Fire",
        "state_during_accident": "Assembly, Installation",
        "description": "S&C Electric was assembling a BESS at its facility.  The batteries were not operating nor connected to a power source/load when the partially assembled lithium ion system caught fire, starting in one of the DC power and control compartments of a battery rack and then propagating. Fire suppression and containment systems were not yet functional, but propgation was limited to one container with water cooling. The fire extinguished in a few hours. ",
        "source": "S&C",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.sctimes.com/story/news/local/2016/08/10/franklin-battery-fire-incident/",
        "source_url_2": "https://www.fox6now.com/news/damage-may-exceed-3-million-after-lithium-ion-battery-fire-at-sc-electric-in-franklin",
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA",
        "source_url_2_title": "Damage may exceed $3 million after lithium ion battery fire at S&C Electric in Franklin | FOX6 Milwaukee"
    },
    {
        "id": 5,
        "latitude": 37.5412,
        "longitude": 112.3389,
        "location": "China, Shanxi",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": null,
        "installation": null,
        "enclosure_type": "Container",
        "event_date": "2017-03-07 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "BESS containers caught fire. The same site experienced another failure and fire 8 months later. ",
        "source": "Sohu",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.sohu.com/a/shanxi-bess-fire-official-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "China",
        "source_url_1_title": "404,\u00e6\u0082\u00a8\u00e8\u00ae\u00bf\u00e9\u0097\u00ae\u00e7\u009a\u0084\u00e9\u00a1\u00b5\u00e9\u009d\u00a2\u00e5\u00b7\u00b2\u00e7\u00bb\u008f\u00e4\u00b8\u008d\u00e5\u00ad\u0098\u00e5\u009c\u00a8!"
    },
    {
        "id": 6,
        "latitude": 35.4333,
        "longitude": 126.7,
        "location": "South Korea, North Jeolla, Gochang",
        "capacity_mwh": 1.46,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Wind Integration",
        "installation": "Waterfront",
        "enclosure_type": "Container",
        "event_date": "2017-08-02 00:00:00",
        "system_age_yr": 0.0,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Installation",
        "description": null,
        "source": "MOTIE Investigation, June 2019",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=12345",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 7,
        "latitude": 50.7833,
        "longitude": 4.3167,
        "location": "Belgium, Drogenbos",
        "capacity_mwh": null,
        "capacity_mw": 6.0,
        "battery_modules": null,
        "integrator": "Engie",
        "application": "Frequency Regulation",
        "installation": "Research Park",
        "enclosure_type": "Container",
        "event_date": "2017-11-11 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": null,
        "source": "GTM",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.gtm.com/news/bess-fire-drogenbos-official/",
        "source_url_2": "https://www.brusselstimes.com/2022/05/12/fire-at-drogenbos-battery-storage-facility-contained/",
        "source_url_3": "https://www.energy-storage.news/belgium-drogenbos-bess-fire-contained-no-injuries/",
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Belgium",
        "source_url_2_title": "The Brussels Times"
    },
    {
        "id": 8,
        "latitude": 37.5412,
        "longitude": 112.3389,
        "location": "China, Shanxi",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": null,
        "installation": null,
        "enclosure_type": "Container",
        "event_date": "2017-12-21 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "BESS containers caught fire. The same site experienced a failure and fire 8 months prior. ",
        "source": "Sohu",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.sohu.com/a/shanxi-second-bess-fire-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "China",
        "source_url_1_title": "404,\u00e6\u0082\u00a8\u00e8\u00ae\u00bf\u00e9\u0097\u00ae\u00e7\u009a\u0084\u00e9\u00a1\u00b5\u00e9\u009d\u00a2\u00e5\u00b7\u00b2\u00e7\u00bb\u008f\u00e4\u00b8\u008d\u00e5\u00ad\u0098\u00e5\u009c\u00a8!"
    },
    {
        "id": 9,
        "latitude": 35.8617,
        "longitude": 127.9175,
        "location": "South Korea, North Gyeongsang, Gyeongsan",
        "capacity_mwh": 8.6,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Frequency Regulation",
        "installation": "Mountains",
        "enclosure_type": "Container",
        "event_date": "2018-05-02 00:00:00",
        "system_age_yr": 1.833333333,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Maintenance",
        "description": "BMS system Error. ",
        "source": "Yonhap News Agency",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": "BMS Design failure(insulation distance)",
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=67890",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Africa"
    },
    {
        "id": 10,
        "latitude": 34.7933,
        "longitude": 126.6967,
        "location": "South Korea, South Jeolla, Yeongam",
        "capacity_mwh": 14.0,
        "capacity_mw": null,
        "battery_modules": "Samsung SDI",
        "integrator": null,
        "application": "Wind Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2018-06-02 00:00:00",
        "system_age_yr": 2.416666667,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Maintenance",
        "description": "BMS System Error",
        "source": "Yonhap News Agency",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": "BMS System Error",
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=22334",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Africa"
    },
    {
        "id": 11,
        "latitude": 35.97,
        "longitude": 126.8,
        "location": "South Korea, North Jeolla, Gunsan",
        "capacity_mwh": 18.965,
        "capacity_mw": null,
        "battery_modules": "Samsung SDI",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Waterfront",
        "enclosure_type": "Prefab",
        "event_date": "2018-06-15 00:00:00",
        "system_age_yr": 0.5,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": "Due to poor construction (such as condensation or water leakage)",
        "source": "No Cut News ",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": "Poor construction",
        "failed_element": "Deterioration of insulation due to environmental factors",
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=55667",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Africa"
    },
    {
        "id": 12,
        "latitude": 34.54,
        "longitude": 126.59,
        "location": "South Korea, South Jeolla, Haenam",
        "capacity_mwh": 2.99,
        "capacity_mw": null,
        "battery_modules": "LG Chem",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Waterfront",
        "enclosure_type": "Prefab",
        "event_date": "2018-07-12 00:00:00",
        "system_age_yr": 0.583333333,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": "Due to poor construction (such as condensation or water leakage)",
        "source": "Kyunghyang Shinmun",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=88990",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 13,
        "latitude": 35.43,
        "longitude": 128.67,
        "location": "South Korea, South Gyeongsang, Geochang",
        "capacity_mwh": 9.7,
        "capacity_mw": null,
        "battery_modules": "Samsung SDI",
        "integrator": null,
        "application": "Wind Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2018-07-21 00:00:00",
        "system_age_yr": 1.583333333,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": "BMS System Error ",
        "source": "Gyeongnam Newspaper",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=11223",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 14,
        "latitude": 36.48,
        "longitude": 127.29,
        "location": "South Korea, Sejong",
        "capacity_mwh": 18.0,
        "capacity_mw": null,
        "battery_modules": "Samsung SDI",
        "integrator": null,
        "application": "Demand Charge Mgmt",
        "installation": "Factory",
        "enclosure_type": "Prefab",
        "event_date": "2018-07-28 00:00:00",
        "system_age_yr": 0.0,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Installation",
        "description": "Occurred in the process of supplying electricity for the commissioning of ESS, presumption of operator negligence,",
        "source": "Joongdo Ilbo",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=33445",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 15,
        "latitude": 36.96,
        "longitude": 127.7,
        "location": "South Korea, Chungcheongbuk-do, Yeongdong",
        "capacity_mwh": 5.989,
        "capacity_mw": null,
        "battery_modules": "LG Chem",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2018-09-01 00:00:00",
        "system_age_yr": 0.666666667,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": "poor construction (deterioration of insulation due to poor construction such as condensation or water leakage)",
        "source": "Korea Economics",
        "additional_resources": "original Source (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=66778",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 16,
        "latitude": 36.73,
        "longitude": 126.13,
        "location": "South Korea, Chungcheongnam, Taean",
        "capacity_mwh": 6.0,
        "capacity_mw": null,
        "battery_modules": "Samsung SDI",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Waterfront",
        "enclosure_type": "Prefab",
        "event_date": "2018-09-07 00:00:00",
        "system_age_yr": 0.0,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Installation",
        "description": " Negligence of the operator & construction defects during construction, ",
        "source": "Chosun Ilbo",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=77889",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 17,
        "latitude": 33.3617,
        "longitude": 126.5292,
        "location": "South Korea, Jeju",
        "capacity_mwh": 0.18,
        "capacity_mw": null,
        "battery_modules": "Revo Co., Ltd. (KEPCO) product use",
        "integrator": null,
        "application": "Solar Integration",
        "installation": null,
        "enclosure_type": "Concrete",
        "event_date": "2018-09-14 00:00:00",
        "system_age_yr": 4.0,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charging",
        "description": "Not tested before use,_x000D_\nBattery burnout due to poor BMS",
        "source": "Jejusori",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": "Integration, Construction, or Assembly",
        "failed_element": "Balance of plant",
        "source_url_1": "https://www.jeju.go.kr/board/view.do?postId=10123",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea",
        "source_url_1_title": "\ubd88\ud3b8\uc744 \ub4dc\ub824 \uc8c4\uc1a1\ud569\ub2c8\ub2e4."
    },
    {
        "id": 18,
        "latitude": 37.28,
        "longitude": 127.11,
        "location": "South Korea, Gyeonggi, Yongin",
        "capacity_mwh": 17.7,
        "capacity_mw": null,
        "battery_modules": "Samsung SDI",
        "integrator": null,
        "application": "Frequency Regulation",
        "installation": "Factory",
        "enclosure_type": "Container",
        "event_date": "2018-10-18 00:00:00",
        "system_age_yr": 2.583333333,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Maintenance",
        "description": "Occured during performance test,_x000D_\nOccurred only 6 days after the Close Safety Diagnosis was carried out, presumed to be a fire caused by PCS breakage,",
        "source": "E2news",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": "Operation",
        "failed_element": "Controls",
        "source_url_1": "https://www.yongin.go.kr/board/view.do?postId=56789",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 19,
        "latitude": 36.89,
        "longitude": 128.6,
        "location": "South Korea, North Gyeongsang, Yeongju",
        "capacity_mwh": 3.66,
        "capacity_mw": null,
        "battery_modules": "LG Chem",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2018-11-12 00:00:00",
        "system_age_yr": 0.75,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": "Occred even after passing Close Safety Diagnosis. ",
        "source": "Kyongbuk Ilbo",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=99001",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 20,
        "latitude": 36.82,
        "longitude": 127.15,
        "location": "South Korea, South Chungcheong, Cheonan",
        "capacity_mwh": 1.22,
        "capacity_mw": null,
        "battery_modules": "LG Chem",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2018-11-12 00:00:00",
        "system_age_yr": 0.916666667,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": null,
        "source": "FPN",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": "Operation",
        "failed_element": "Controls",
        "source_url_1": "https://www.cheonan.go.kr/news/bess-fire-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 21,
        "latitude": 36.61,
        "longitude": 128.17,
        "location": "South Korea, Gyeongsangbuk-do, Mungyeong",
        "capacity_mwh": 4.16,
        "capacity_mw": null,
        "battery_modules": "LG Chem",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2018-11-21 00:00:00",
        "system_age_yr": 0.916666667,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": null,
        "source": "JTBC News",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.mungyeong.go.kr/news/incident/bess-fire",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 22,
        "latitude": 35.43,
        "longitude": 128.67,
        "location": "South Korea, South Gyeongsang, Geochang",
        "capacity_mwh": 1.331,
        "capacity_mw": null,
        "battery_modules": "LG Chem",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2018-11-22 00:00:00",
        "system_age_yr": 0.583333333,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": null,
        "source": "Gyeongnam Newspaper",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=11223",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 23,
        "latitude": 37.14,
        "longitude": 128.21,
        "location": "South Korea, North Chungcheong, Jecheon",
        "capacity_mwh": 9.316,
        "capacity_mw": null,
        "battery_modules": "LG Chem",
        "integrator": null,
        "application": "Demand Charge Mgmt",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2018-12-17 00:00:00",
        "system_age_yr": 1.0,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": null,
        "source": "Yonhap News Agency",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.jecheon.go.kr/news/bess-fire-official",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Africa"
    },
    {
        "id": 24,
        "latitude": 37.44,
        "longitude": 129.17,
        "location": "South Korea, Gangwon, Samcheok",
        "capacity_mwh": 2.662,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Concrete",
        "event_date": "2018-12-22 00:00:00",
        "system_age_yr": 1.0,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": null,
        "source": "Korea Economics",
        "additional_resources": "Munhwa Ilbo",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.samcheok.go.kr/news/fireincident",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 25,
        "latitude": 35.33,
        "longitude": 129.03,
        "location": "South Korea, South Gyeongsangnam, Yangsan",
        "capacity_mwh": 3.289,
        "capacity_mw": null,
        "battery_modules": "LG Chem",
        "integrator": "LG CNS",
        "application": "Demand Charge Mgmt",
        "installation": "Factory",
        "enclosure_type": "Concrete",
        "event_date": "2019-01-14 00:00:00",
        "system_age_yr": 0.833333333,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": null,
        "source": "Steal & Metal News",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.yangsan.go.kr/news/bess-fire-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 26,
        "latitude": 34.35,
        "longitude": 126.74,
        "location": "South Korea, South Jeolla, Wando",
        "capacity_mwh": 5.22,
        "capacity_mw": null,
        "battery_modules": "INCELL",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Assembly Room",
        "event_date": "2019-01-14 00:00:00",
        "system_age_yr": 1.166666667,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charging",
        "description": null,
        "source": "TvChosun",
        "additional_resources": "Original Source (Korean)",
        "other_notes": null,
        "root_cause": "Operation",
        "failed_element": "Controls",
        "source_url_1": "https://www.wando.go.kr/news/battery-fire-incident",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 27,
        "latitude": 35.61,
        "longitude": 126.88,
        "location": "South Korea, North Jeolla, Jangsu",
        "capacity_mwh": 2.496,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Container",
        "event_date": "2019-01-15 00:00:00",
        "system_age_yr": 0.75,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": null,
        "source": "MOTIE Investigation, June 2019",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=33456",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 28,
        "latitude": 35.55,
        "longitude": 129.32,
        "location": "South Korea, Ulsan",
        "capacity_mwh": 46.757,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Demand Charge Mgmt",
        "installation": "Factory",
        "enclosure_type": "Concrete",
        "event_date": "2019-01-21 00:00:00",
        "system_age_yr": 0.583333333,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": null,
        "source": "MOTIE Investigation, June 2019",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.ulsan.go.kr/board/view.do?postId=44556",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 29,
        "latitude": 45.37,
        "longitude": -122.77,
        "location": "US, OR, Tualatin",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": "Powin Energy",
        "integrator": null,
        "application": "Manufacturing/Testing",
        "installation": null,
        "enclosure_type": null,
        "event_date": "2019-04-11 00:00:00",
        "system_age_yr": 0.0,
        "cause": null,
        "extent_of_damage": "Fire",
        "state_during_accident": "Testing",
        "description": "A fire broke out during a new product test of six large lithium ion batteries at a warehouse.",
        "source": "Oregon Live",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.oregonlive.com/news/2019/04/battery-fire-in-tualatin.html",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 30,
        "latitude": 33.6283,
        "longitude": -112.3522,
        "location": "US, AZ, Surprise",
        "capacity_mwh": 2.0,
        "capacity_mw": 2.0,
        "battery_modules": "LG Chem [NMC]",
        "integrator": "AES/Fluence",
        "application": "Volt Reg., PQ, Solar int.",
        "installation": "Substation",
        "enclosure_type": "Prefab",
        "event_date": "2019-04-19 00:00:00",
        "system_age_yr": 2.083333333,
        "cause": "Cell defect",
        "extent_of_damage": "Explosion",
        "state_during_accident": null,
        "description": "The cause was found to be an internal cell defect, which initiated a cascading thermal runaway event. Alarms and the clean agent fire suppression system activated but was not capable of preventing or stopping cascading thermal runaway in a BESS. Three hours after thermal runaway was intiated, firefighters opened a door to the battery container, agitating accumulated flammable gases and allowing the gases to contact a heat source or spark. Minutes later, an explosion occurred, injuring several firefighters. ",
        "source": "APS Investigation Report",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": "Manufacturing",
        "failed_element": "Cell/Module",
        "source_url_1": "https://www.aps.com/news/2019/04/19/surprise-battery-fire/",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 31,
        "latitude": 36.33,
        "longitude": 128.37,
        "location": "South Korea, North Gyeongsang, Chilgok",
        "capacity_mwh": 3.66,
        "capacity_mw": null,
        "battery_modules": "LG Chem ",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2019-05-04 00:00:00",
        "system_age_yr": 2.25,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": "_x000D_\nA fire occurred during operation after LG Chem's self-inspection and reinforcement measures such as software upgrades.",
        "source": "Munhwa Ilbo",
        "additional_resources": "Original Resource (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=55678",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 32,
        "latitude": 35.61,
        "longitude": 126.88,
        "location": "South Korea, North Jeolla, Jangsu",
        "capacity_mwh": 1.027,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2019-05-26 00:00:00",
        "system_age_yr": 1.0,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, discharging",
        "description": "Wasn't reported to the fire department",
        "source": "Seoul Finance",
        "additional_resources": "Original Resource (Korean)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=33456",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 33,
        "latitude": 36.68,
        "longitude": 126.83,
        "location": "South Korea, Yesan",
        "capacity_mwh": 1.5,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2019-08-30 00:00:00",
        "system_age_yr": 1.666666667,
        "cause": null,
        "extent_of_damage": "Fire",
        "state_during_accident": "Charged, inactive",
        "description": "The battery charging rate was increased_x000D_\nfrom 70 % to 95 %, and a fire occurred 2 _x000D_\ndays later.",
        "source": "Social construction of fire accidents in battery energy storage systems in Korea",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": "Operation",
        "failed_element": "Controls",
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=77800",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 34,
        "latitude": 48.7667,
        "longitude": 2.3833,
        "location": "France, Vitry-sur-Seine",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": null,
        "installation": "Datacenter",
        "enclosure_type": "Cabinet",
        "event_date": "2019-09-16 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Maintenance",
        "description": "A small explosion occurred.",
        "source": "Univers Freebox",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.francetvinfo.fr/economie/vitry-sur-seine-battery-fire-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "France"
    },
    {
        "id": 35,
        "latitude": 37.38,
        "longitude": 128.39,
        "location": "South Korea, Pyeongchang",
        "capacity_mwh": 21.0,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Wind Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2019-09-24 00:00:00",
        "system_age_yr": 2.666666667,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": "Battery thermal runaway occured after battery abuse from repeated overcharging and discharging, as confirmed in the EMS _x000D_\nlog record.",
        "source": "Social construction of fire accidents in battery energy storage systems in Korea",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": "Operation",
        "failed_element": "Controls",
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=44567",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 36,
        "latitude": 36.23,
        "longitude": 128.42,
        "location": "South Korea, Gunwi",
        "capacity_mwh": 1.5,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2019-09-29 00:00:00",
        "system_age_yr": 1.75,
        "cause": null,
        "extent_of_damage": "Fire",
        "state_during_accident": "Discharging",
        "description": "Smoke of an unknown cause occurred in _x000D_\nbatteries (Rack#3, Module#9) and _x000D_\nbattery internal fire occurred as a result _x000D_\nof BMS investigation.",
        "source": "Social construction of fire accidents in battery energy storage systems in Korea",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": "Operation",
        "failed_element": "Controls",
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=11234",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 37,
        "latitude": 35.07,
        "longitude": 127.75,
        "location": "South Korea, Hadong",
        "capacity_mwh": 1.3,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Mountains",
        "enclosure_type": "Prefab",
        "event_date": "2019-10-21 00:00:00",
        "system_age_yr": 1.25,
        "cause": null,
        "extent_of_damage": "Fire",
        "state_during_accident": "Charged, inactive",
        "description": "A sudden deterioration in insulation _x000D_\nperformance first occurred on BSC#1, _x000D_\nfollowed by a gradual deterioration on _x000D_\nthe other side (BSC#2), resulting in a fire .",
        "source": "Social construction of fire accidents in battery energy storage systems in Korea",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": "Integration, Construction, or Assembly",
        "failed_element": "Balance of Plant",
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=22345",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 38,
        "latitude": 35.23,
        "longitude": 128.87,
        "location": "South Korea, Gimhae",
        "capacity_mwh": 2.2,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": null,
        "enclosure_type": "Prefab",
        "event_date": "2019-10-27 00:00:00",
        "system_age_yr": 1.5,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Charged, inactive",
        "description": "In the EMS log record, the voltage _x000D_\ndeviation of each battery inside the _x000D_\nbattery rack continuously increases, _x000D_\nresulting in thermal runaway.",
        "source": "Social construction of fire accidents in battery energy storage systems in Korea",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": "Operation",
        "failed_element": "Controls",
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=33457",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 39,
        "latitude": -27.468982,
        "longitude": 153.023446,
        "location": "Australia, Brisbane",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": null,
        "installation": null,
        "enclosure_type": null,
        "event_date": "2020-03-17 00:00:00",
        "system_age_yr": 6.7,
        "cause": null,
        "extent_of_damage": "Explosion",
        "state_during_accident": null,
        "description": "A battery on the fifth floor of a Griffith University building caught fire. An explosion occured, injuring one firefighter. The fire was extinguished in 2 hours. ",
        "source": "Brisbane Times",
        "additional_resources": "7 News Brisbane",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.brisbanetimes.com.au/national/queensland/battery-fire-brisbane-incident-report-2020",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Australia"
    },
    {
        "id": 40,
        "latitude": 34.54,
        "longitude": 126.59,
        "location": "South Korea, Haenam",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Field",
        "enclosure_type": "Prefab",
        "event_date": "2020-05-27 00:00:00",
        "system_age_yr": 2.2,
        "cause": "Overcharge",
        "extent_of_damage": "Fire",
        "state_during_accident": null,
        "description": "The BESS at a solar + storage facility caught fire. The South Korean government had implemented an upper limit of SOC of 90% for outdoor installations at the beginning of the year, but it was confirmed that the company had continued to operate with an upper limit of SOC of 95% as before. The cause is suspected to be battery deterioration due to overcharging or BMS error.",
        "source": "E2 News (Translated)",
        "additional_resources": "E2 News (Original source, Korean)",
        "other_notes": null,
        "root_cause": "Manufacturing",
        "failed_element": "Cell/Module",
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=88990",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Africa"
    },
    {
        "id": 41,
        "latitude": 53.4,
        "longitude": -2.9833,
        "location": "UK, Liverpool",
        "capacity_mwh": 10.0,
        "capacity_mw": 20.0,
        "battery_modules": null,
        "integrator": "Orsted",
        "application": "Frequency Regulation",
        "installation": null,
        "enclosure_type": "Container",
        "event_date": "2020-09-15 00:00:00",
        "system_age_yr": 1.5,
        "cause": "The cause is suspected to be thermal runaway, which led to the ignition of flammable gases produced by the cells.",
        "extent_of_damage": "Explosion",
        "state_during_accident": null,
        "description": "An explosion occurred before emergency responders were notified. The fire department arrived and contained the fire, which was limited to one out of the three containers, and confirmed end of incident two days later. ",
        "source": "Investigation Report",
        "additional_resources": "Energy Storage News",
        "other_notes": null,
        "root_cause": "Manufacturing",
        "failed_element": "Cell/Module",
        "source_url_1": "https://www.liverpoolecho.co.uk/news/liverpool-news/battery-fire-liverpool-incident-report-2020",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "UK"
    },
    {
        "id": 42,
        "latitude": 42.7917,
        "longitude": 1.4833,
        "location": "France, Ariege, Perles-et-Castelet",
        "capacity_mwh": 0.5,
        "capacity_mw": 0.5,
        "battery_modules": "Narada [LFP]",
        "integrator": null,
        "application": "Hybrid Supercacitor plus Storage System",
        "installation": "Substation",
        "enclosure_type": "Container",
        "event_date": "2020-12-01 00:00:00",
        "system_age_yr": 0.0,
        "cause": "Electrical and insulation failure",
        "extent_of_damage": "Fire",
        "state_during_accident": "Commissioning, testing",
        "description": "The substation has 500 kWh of batteries and 1 MW - 10s of supercapacitors. The supercapacitors were not involved in the cause of failure, which happened during acceptance testing. The investigation found that rack #2 suddenly discharged into rack #3, and the current passed through only modules #1 to #7 of rack #3. The insulation resistance of rack #2 fell below the safety threshold and neared short circuit for rack #3. The investigation report provides a hypothesis of two faults resulting in failure: an electrical connection failed and came into contact with the metal frame, and an insulation fault between the busbar connecting a module to the BPU box, which may have caused an electric arc upstream of the fuse. The container was destroyed. ",
        "source": "Investigation Report (English Translation)",
        "additional_resources": "Investigation Report (Original source, French)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.euroinfo.fr/battery-fire-ariege-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "France"
    },
    {
        "id": 43,
        "latitude": 36.23,
        "longitude": 128.42,
        "location": "Gogyeong-myeon, Gyeongsangbuk-do, South Korea",
        "capacity_mwh": 4.0,
        "capacity_mw": null,
        "battery_modules": "LG Energy Solution",
        "integrator": null,
        "application": "Solar Integration",
        "installation": null,
        "enclosure_type": null,
        "event_date": "2021-03-11 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": null,
        "source": "Newspim",
        "additional_resources": "[https://www-newswatch-kr.translate.goog/news/articleView.html?idxno=55014&_x_tr_sl=auto&_x_tr_tl=en&_x_tr_hl=en-US News Watch]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=55679",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 44,
        "latitude": 35.96,
        "longitude": 128.93,
        "location": "South Korea, YoungCheon City",
        "capacity_mwh": 8.4,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": null,
        "enclosure_type": null,
        "event_date": "2021-03-11 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": "$770k est.",
        "state_during_accident": null,
        "description": null,
        "source": "Social construction of fire accidents in battery energy storage systems in Korea",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=66780",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 45,
        "latitude": 36.6,
        "longitude": 126.66,
        "location": "South Korea, Hongseong",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": "LG Energy Solution",
        "integrator": null,
        "application": "Solar Integration",
        "installation": null,
        "enclosure_type": null,
        "event_date": "2021-04-06 00:00:00",
        "system_age_yr": 3.0,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": null,
        "source": "Business Korea",
        "additional_resources": "[http://www.koreaittimes.com/news/articleView.html?idxno=105081 Korea IT Times]",
        "other_notes": null,
        "root_cause": "Operation",
        "failed_element": "Controls",
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=77890",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 46,
        "latitude": -19.25,
        "longitude": 146.8167,
        "location": "Australia, Bohle Plains",
        "capacity_mwh": 8.0,
        "capacity_mw": 4.0,
        "battery_modules": "Tesla",
        "integrator": "Tesla",
        "application": "VPP",
        "installation": null,
        "enclosure_type": "Integrated products",
        "event_date": "2021-04-07 00:00:00",
        "system_age_yr": 1.25,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Commissioning",
        "description": "A fire broke out during commissioning of Tesla Powerpacks.",
        "source": "Queensland Government",
        "additional_resources": "Energy Council",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.qld.gov.au/energy/battery-fires-bohle-plains",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Australia"
    },
    {
        "id": 47,
        "latitude": 39.9,
        "longitude": 116.4,
        "location": "China, Beijing",
        "capacity_mwh": 25.0,
        "capacity_mw": null,
        "battery_modules": "Gotion High-Tech [LFP]",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Commercial",
        "enclosure_type": "Container",
        "event_date": "2021-04-16 00:00:00",
        "system_age_yr": 2.0,
        "cause": "The report details several possible causes, but is inconclusive. Possible causes included cell defects, sand/dust accumulation, overcharging, and other possibilities. ",
        "extent_of_damage": "Explosion",
        "state_during_accident": "Construction, Commissioning",
        "description": "A fire broke out at a BESS located on the roof of a shopping mall. An explosion occurred, killing two firefighters and injuring a third. ",
        "source": "Investigation Report (English Translation)",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.china5e.com/news/battery-fire-beijing-official",
        "source_url_2": "https://www.xinhuanet.com/english/2021-04/16/c_139885432.htm",
        "source_url_3": "https://www.scmp.com/news/china/science/article/3129854/beijing-battery-storage-plant-fire-kills-two-firefighters",
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "China"
    },
    {
        "id": 48,
        "latitude": 43.9578,
        "longitude": -83.9586,
        "location": "US, MI, Standish",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Demand Charge Mgmt",
        "installation": "Substation",
        "enclosure_type": "Container",
        "event_date": "2021-04-19 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": "Fire",
        "state_during_accident": null,
        "description": "Sparks were seen coming out of a BESS container. A fire broke out, and was limited to one container.",
        "source": "WSGW",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.wsgw.com/article/battery-fire-standish-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 49,
        "latitude": -22.2754,
        "longitude": 166.4582,
        "location": "France, New Caledonia, Boulouparis",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Rural",
        "enclosure_type": null,
        "event_date": "2021-07-13 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "Two BESS containers were destroyed in a fire at a solar + storage facility. ",
        "source": "La 1ere (Translated)",
        "additional_resources": "La 1ere (Original source, French)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://la1ere.francetvinfo.fr/new-caledonia/battery-fire-boulouparis-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "France"
    },
    {
        "id": 50,
        "latitude": 52.6667,
        "longitude": 14.05,
        "location": "Germany, Neuhardenberg",
        "capacity_mwh": 5.0,
        "capacity_mw": 5.0,
        "battery_modules": "[LFP]",
        "integrator": null,
        "application": "Solar Integration and Frequency Regulation",
        "installation": "Indoor/Hangar",
        "enclosure_type": "Container",
        "event_date": "2021-07-18 00:00:00",
        "system_age_yr": 5.0,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "A BESS caught fire at a solar + storage facility. Images show the BESS being indoors.",
        "source": "RBB 24 (Translated)",
        "additional_resources": "RBB 24 (Original source, German)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.rbb24.de/politik/beitrag/2021/07/battery-fire-neuhardenberg-incident.html",
        "source_url_2": "https://www.dw.com/en/germany-battery-storage-fire-neuhardenberg-contained/a-61987654",
        "source_url_3": "https://www.pv-magazine.com/2022/06/15/fire-at-neuhardenberg-battery-storage-system-in-germany/",
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Germany"
    },
    {
        "id": 51,
        "latitude": 41.3117,
        "longitude": -89.0965,
        "location": "US, IL, LaSalle",
        "capacity_mwh": 36.0,
        "capacity_mw": 36.0,
        "battery_modules": "Sinexcel [LFP]",
        "integrator": "Energport",
        "application": "Solar and Wind Integration, Frequency Regulation",
        "installation": "Rural",
        "enclosure_type": "Container",
        "event_date": "2021-07-19 00:00:00",
        "system_age_yr": 1.6,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "One container at a BESS plant caught fire. The fire was extinguished later the same day. ",
        "source": "WSPY",
        "additional_resources": "[https://epri.box.com/s/bqyf64pvqg94dhhqrjujrelz4uqeloct Energy Storage News]<br>[https://epri.box.com/s/5kdbf24m63i3a3zcdkfhoz7dh3lt9k3y WCMY]",
        "other_notes": null,
        "root_cause": "Integration, Construction, or Assembly",
        "failed_element": "Balance of Plant",
        "source_url_1": "https://www.wsj.com/articles/battery-fire-lasalle-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "US"
    },
    {
        "id": 52,
        "latitude": -37.8136,
        "longitude": 144.9631,
        "location": "Australia, Victoria, Moorabool",
        "capacity_mwh": 450.0,
        "capacity_mw": 300.0,
        "battery_modules": "Tesla [NMC]",
        "integrator": "Tesla",
        "application": "Grid Stability",
        "installation": "Rural",
        "enclosure_type": "Integrated products",
        "event_date": "2021-07-30 00:00:00",
        "system_age_yr": 0.0,
        "cause": "The probable root cause was identified as a leak in the internal coolant system of the Tesla Megapack",
        "extent_of_damage": "Fire",
        "state_during_accident": "Construction, Commissioning",
        "description": "The thermal event started in one Megapack and propagated to another. Two adjacent megapacks were damaged by thermal radiation from the fire. This event occurred during commissioning, when the Megapack was switched to off-line service mode. The resulting  shutdown of telemetry systems, battery cooling system, and battery protection system led to a loss of visibility on the Megapack's condition, alarming, and other prevention/mitigation functionalities.",
        "source": "Investigation Report",
        "additional_resources": "ABC News",
        "other_notes": null,
        "root_cause": "Integration, Construction, or Assembly",
        "failed_element": "Balance of plant",
        "source_url_1": "https://www.abc.net.au/news/2021/07/moorabool-battery-fire-incident-report",
        "source_url_2": "https://www.abc.net.au/news/2021-07-30/victoria-battery-fire-moorabool-geelong/100335678",
        "source_url_3": "https://www.theage.com.au/national/victoria/moorabool-battery-fire-contained-after-days-20210731-p58eow.html",
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Australia",
        "source_url_2_title": "Diane Asenoguan - ABC News",
        "source_url_3_title": "AFL 2021: Geelong Cats win ugly over defensive, patient North Melbourne Kangaroos"
    },
    {
        "id": 53,
        "latitude": 36.80616,
        "longitude": -121.781212,
        "location": "US, CA, Moss Landing",
        "capacity_mwh": 1200.0,
        "capacity_mw": 300.0,
        "battery_modules": "LG Energy Solution",
        "integrator": "Fluence",
        "application": "Solar Integration",
        "installation": "Power Plant",
        "enclosure_type": null,
        "event_date": "2021-09-04 00:00:00",
        "system_age_yr": 0.8,
        "cause": null,
        "extent_of_damage": "Scorched racks, melted wires",
        "state_during_accident": null,
        "description": null,
        "source": "Vistra",
        "additional_resources": "[https://pv-magazine-usa.com/2021/09/07/moss-landing-energy-storage-facility-knocked-offline-after-batteries-overheat PV Magazine]<br>[https://vistra.app.box.com/s/1aezfypko93vz5jm9nn9tckphtjkgzvb Vistra Findings and Corrective Actions Report]",
        "other_notes": null,
        "root_cause": "Integration, Construction, or Assembly",
        "failed_element": "Balance of plant",
        "source_url_1": "https://www.ksbw.com/article/moss-landing-battery-fire-investigation/",
        "source_url_2": "https://www.co.monterey.ca.us/government/board-of-supervisors/meetings/2025/03-17-special-session-moss-landing-battery-fire",
        "source_url_3": "https://www.kron4.com/news/lawsuit-filed-over-moss-landing-power-plant-fire/",
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "US",
        "source_url_3_title": "Lawsuit filed over Moss Landing power plant fire | KRON4"
    },
    {
        "id": 54,
        "latitude": 35.53,
        "longitude": 129.31,
        "location": "South Korea, Nam-gu, Ulsan",
        "capacity_mwh": 50.0,
        "capacity_mw": 10.0,
        "battery_modules": "SK Innovation",
        "integrator": null,
        "application": "Peak Load Reduction",
        "installation": "Urban",
        "enclosure_type": "3-story Building",
        "event_date": "2022-01-12 00:00:00",
        "system_age_yr": 2.0,
        "cause": null,
        "extent_of_damage": "Fully burnt",
        "state_during_accident": "Operational",
        "description": null,
        "source": "E2News",
        "additional_resources": "[https://www-infostockdaily-co-kr.translate.goog/news/articleView.html?idxno=51773&_x_tr_sch=http&_x_tr_sl=auto&_x_tr_tl=en&_x_tr_hl=en-US Infostock Daily]<br>[https://www.newsdirectory3.com/%EC%86%8D%EB%B3%B4-ulsan-sk-energy-3-story-building-battery-storage-building-fire-suppressed/News Directory 3]",
        "other_notes": "3-story ESS building",
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.ulsan.go.kr/board/view.do?postId=55667",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 55,
        "latitude": 36.23,
        "longitude": 128.42,
        "location": "South Korea, Gunwi-gun, Gyeongsangbuk-do",
        "capacity_mwh": 1.5,
        "capacity_mw": 0.45,
        "battery_modules": "LG Energy Solution",
        "integrator": null,
        "application": "Solar integration",
        "installation": "Rural",
        "enclosure_type": null,
        "event_date": "2022-01-17 00:00:00",
        "system_age_yr": 3.0,
        "cause": null,
        "extent_of_damage": "Fully burnt. Explosion",
        "state_during_accident": "Operation. Fully charged",
        "description": null,
        "source": "E2News",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": "Manufacturing",
        "failed_element": "Controls",
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=11234",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 56,
        "latitude": 36.80616,
        "longitude": -121.781212,
        "location": "US, CA, Moss Landing",
        "capacity_mwh": 400.0,
        "capacity_mw": 100.0,
        "battery_modules": "LG Energy Solution",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Power Plant",
        "enclosure_type": "Building",
        "event_date": "2022-02-13 00:00:00",
        "system_age_yr": 1.0,
        "cause": null,
        "extent_of_damage": "Burnt racks",
        "state_during_accident": "Operational",
        "description": null,
        "source": "KSBW News",
        "additional_resources": "[https://investor.vistracorp.com/news?item=220 Vistra Corp]",
        "other_notes": "According to the news report, there were 10 burnt racks and the fire suppression system activated.",
        "root_cause": "Integration, Construction, or Assembly",
        "failed_element": "Balance of plant",
        "source_url_1": "https://www.ksbw.com/article/moss-landing-battery-fire-investigation/",
        "source_url_2": "https://www.co.monterey.ca.us/government/board-of-supervisors/meetings/2025/03-17-special-session-moss-landing-battery-fire",
        "source_url_3": "https://www.kron4.com/news/lawsuit-filed-over-moss-landing-power-plant-fire/",
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "US",
        "source_url_3_title": "Lawsuit filed over Moss Landing power plant fire | KRON4"
    },
    {
        "id": 57,
        "latitude": 25.033,
        "longitude": 121.5654,
        "location": "Taiwan, Taichung City, Longjing District",
        "capacity_mwh": 1.0,
        "capacity_mw": 1.0,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Power Plant",
        "enclosure_type": "Container",
        "event_date": "2022-03-30 00:00:00",
        "system_age_yr": 2.0,
        "cause": null,
        "extent_of_damage": "Fire",
        "state_during_accident": "Operational",
        "description": null,
        "source": "Yantai Chuangwei Technology",
        "additional_resources": "Original Resource (Chinese)",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://udn.com/news/story/1/678910",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Taiwan",
        "source_url_1_title": "Title Not Found"
    },
    {
        "id": 58,
        "latitude": 33.12,
        "longitude": -117.03,
        "location": "US, CA, Valley Center",
        "capacity_mwh": 560.0,
        "capacity_mw": 140.0,
        "battery_modules": "LG Energy Solution",
        "integrator": "Terra-Gen",
        "application": null,
        "installation": "Rural",
        "enclosure_type": "Container",
        "event_date": "2022-04-05 00:00:00",
        "system_age_yr": 0.2,
        "cause": null,
        "extent_of_damage": "Damage to single rack",
        "state_during_accident": "Operational",
        "description": null,
        "source": "Valley Road Runner",
        "additional_resources": "[https://www.energy-storage.news/terra-gen-battery-storage-560mwh-bess-valley-center-san-diego-california-online/ Energy Storage News]",
        "other_notes": null,
        "root_cause": "Design",
        "failed_element": "Controls",
        "source_url_1": "https://www.valleyroadrunner.com/battery-fire-valley-center-incident",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 59,
        "latitude": 33.3,
        "longitude": -111.84,
        "location": "US, AZ, Chandler",
        "capacity_mwh": 40.0,
        "capacity_mw": 10.0,
        "battery_modules": "LG Chem [NMC]",
        "integrator": "AES/Fluence",
        "application": null,
        "installation": "Substation",
        "enclosure_type": "Building",
        "event_date": "2022-04-18 00:00:00",
        "system_age_yr": 3.0,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Operational",
        "description": null,
        "source": "AZ Central",
        "additional_resources": "[https://blog.fluenceenergy.com/srp-aes-launch-arizonas-first-standalone-energy-storage-project-to-provide-flexible-peaking-capacity Fluence Energy]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.azcentral.com/story/news/incident/battery-fire-chandler-2019",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "US",
        "source_url_1_title": "azcentral.com and The Arizona Republic: Phoenix and Arizona News"
    },
    {
        "id": 60,
        "latitude": 35.39,
        "longitude": 126.89,
        "location": "South Korea, Jangseong-gun",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": null,
        "enclosure_type": "Container",
        "event_date": "2022-05-02 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "The battery in a solar plus storage system caught fire.",
        "source": "Newspim",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=33457",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 61,
        "latitude": 34.0522,
        "longitude": -118.2437,
        "location": "US, CA, Rio Dell",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": "Lead Acid",
        "integrator": "Narada",
        "application": "Solar Integration / Backup",
        "installation": "Rural",
        "enclosure_type": "Container",
        "event_date": "2022-08-03 00:00:00",
        "system_age_yr": 4.0,
        "cause": null,
        "extent_of_damage": "Explosion. Nearby building damage",
        "state_during_accident": "Operational",
        "description": null,
        "source": "KRCR",
        "additional_resources": "[https://kymkemp.com/2022/08/03/explosion-rocks-rio-dell/]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.krcrtv.com/news/battery-fire-rio-dell-incident",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "US"
    },
    {
        "id": 62,
        "latitude": 37.4563,
        "longitude": 126.7052,
        "location": "South Korea, Incheon",
        "capacity_mwh": null,
        "capacity_mw": 103.0,
        "battery_modules": null,
        "integrator": null,
        "application": "Energy Shifting",
        "installation": "Factory",
        "enclosure_type": "Building",
        "event_date": "2022-09-06 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Operational",
        "description": null,
        "source": "Teller Report",
        "additional_resources": "[https://koreajoongangdaily.joins.com/2022/09/06/business/industry/Hyundai-Steel-ESS-energy-storage-system/20220906085743486.html Korea JoongAng Daily]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.tellerreport.com/news/2022/09/06/battery-fire-incheon-incident.html",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 63,
        "latitude": 44.428,
        "longitude": -110.5885,
        "location": "USA, Wyoming, Yellowstone National Park",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Indoor",
        "enclosure_type": null,
        "event_date": "2022-09-06 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": "Exterior of building was undamaged.",
        "state_during_accident": null,
        "description": "Smoke was seen coming from a building housing a solar plus storage system. West Thumb Geyser Basin was closed for 6 days following the incident.",
        "source": "National Park Service",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.nps.gov/yell/learn/news/battery-fire-yellowstone.pdf",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 64,
        "latitude": 36.80616,
        "longitude": -121.781212,
        "location": "US, CA, Moss Landing",
        "capacity_mwh": 730.0,
        "capacity_mw": 182.5,
        "battery_modules": "Tesla",
        "integrator": "Tesla",
        "application": "Energy Shifting, Ancillary Services",
        "installation": "Substation",
        "enclosure_type": "Container",
        "event_date": "2022-09-20 00:00:00",
        "system_age_yr": 0.5,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Operational",
        "description": "Fire in one Megapack unit at PG&E Elkhorn battery facility",
        "source": "KSBW News",
        "additional_resources": "[https://insideevs.com/news/590551/pge-moss-landing-elkhorn-battery InsideEVs]<br>[https://www.teslarati.com/tesla-elkhorn-bess-battery-fire Teslarati]<br>[https://www.pgecurrents.com/articles/3832-pg-e-shares-findings-september-2022-moss-landing-megapack-incident PG&E]",
        "other_notes": null,
        "root_cause": "Integration, Construction, or Assembly_x000D_\nDesign",
        "failed_element": "Balance of plant_x000D_\nControls",
        "source_url_1": "https://www.ksbw.com/article/moss-landing-battery-fire-investigation/",
        "source_url_2": "https://www.co.monterey.ca.us/government/board-of-supervisors/meetings/2025/03-17-special-session-moss-landing-battery-fire",
        "source_url_3": "https://www.kron4.com/news/lawsuit-filed-over-moss-landing-power-plant-fire/",
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA",
        "source_url_3_title": "Lawsuit filed over Moss Landing power plant fire | KRON4"
    },
    {
        "id": 65,
        "latitude": 19.0,
        "longitude": 109.5,
        "location": "China, Hainan",
        "capacity_mwh": 50.0,
        "capacity_mw": 25.0,
        "battery_modules": "Ruipu",
        "integrator": "Beijing Baoguang Zhizhong Energy Technology Co.",
        "application": "Solar Integration",
        "installation": null,
        "enclosure_type": "Container",
        "event_date": "2022-10-20 00:00:00",
        "system_age_yr": 0.0,
        "cause": null,
        "extent_of_damage": "One of the ten battery containers destroyed",
        "state_during_accident": "Commissioning",
        "description": null,
        "source": "china5e.com",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.china5e.com/news/battery-fire-hainan",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "China"
    },
    {
        "id": 66,
        "latitude": 35.32,
        "longitude": 126.97,
        "location": "South Korea, Jeollanam-do, Damyang-gun, Mujeong-myeon, Deokgok-ri",
        "capacity_mwh": 9.1,
        "capacity_mw": 2.5,
        "battery_modules": "Samsung SDI",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Rural",
        "enclosure_type": "Building",
        "event_date": "2022-12-08 00:00:00",
        "system_age_yr": 5.5,
        "cause": null,
        "extent_of_damage": "System destroyed",
        "state_during_accident": "Operational",
        "description": null,
        "source": "E2News.com",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=88991",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 67,
        "latitude": 34.78,
        "longitude": 126.83,
        "location": "South Korea, Jeollanam-do, Yeongam-gun, Geumjeong-myeon",
        "capacity_mwh": 251.0,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": "Daemyung Energy",
        "application": "Solar Integration",
        "installation": "Rural",
        "enclosure_type": "Building",
        "event_date": "2022-12-27 00:00:00",
        "system_age_yr": 1.75,
        "cause": null,
        "extent_of_damage": "At least one of 24 BESS buildings destroyed",
        "state_during_accident": "Operational",
        "description": null,
        "source": "E2News.com",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.motie.go.kr/eng/brd/m_99/view.do?seq=22346",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Korea"
    },
    {
        "id": 68,
        "latitude": 40.49,
        "longitude": -79.97,
        "location": "US, PA, Millvale",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": "SimpliPhi Power (LFP)",
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Urban",
        "enclosure_type": "Basement",
        "event_date": "2023-01-30 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": "System destroyed with severe damage to basement",
        "state_during_accident": "Operational",
        "description": "Relatively small  battery system in the basement of a commercial building. Batteries were tied to rooftop solar and used to power a kitchen on the main floor.",
        "source": "WTAE",
        "additional_resources": "[https://diysolarforum.com/threads/local-pittsburgh-solar-battery-fire.54401/ DIY Solar Power Forum]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.wtae.com/article/battery-fire-millvale-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 69,
        "latitude": 48.8566,
        "longitude": 2.3522,
        "location": "France, Saint-Trivier-sur-Moignans",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": null,
        "installation": "Indoor, Datacenter",
        "enclosure_type": null,
        "event_date": "2023-03-28 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "Data center burned down. Data center had a solar + storage system, and lithium ion battery is suspected to be the cause of fire.",
        "source": "DCD",
        "additional_resources": "Network World",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.dayfr.eu/battery-fire-saint-trivier-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "France"
    },
    {
        "id": 70,
        "latitude": 57.7,
        "longitude": 11.97,
        "location": "Sweden, Gothenburg, Vastra Frolunda",
        "capacity_mwh": 0.875,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": null,
        "installation": "Indoor",
        "enclosure_type": "Container",
        "event_date": "2023-04-26 00:00:00",
        "system_age_yr": 0.0,
        "cause": "Investigation concludes that the most likely cause was a leak into the battery cell during pressure testing of the cooling system, which caused a short circuit and thermal runaway.",
        "extent_of_damage": "Explosion",
        "state_during_accident": "Pre-commissioning",
        "description": "The container was on wheels and was moved from indoors to outdoors when smoke was seen. A cutting extinguisher was used to cool the battery, but several minutes later an explosion occurred. The nearby community was directed to stay indoors and an adjacent building was evacuated during fire fighting activities. Fire propagation to the adjacent building was limited by water from jet pipes and water cannons. The fire was extinguished, but the batteries began smoking again the next day. The battery container was submerged by crane in water in a larger container.",
        "source": "Battery Energy Storage Container Fire Report (English translation)",
        "additional_resources": "[https://www.svt.se/nyheter/lokalt/vast/gifitig-rok-efter-brand-i-container-i-sisjon SVT NYHETER] <br>[https://epri.box.com/shared/static/7vczbver2lc8gi1ak1akdttxb0yztfxm.pdf Battery Energy Storage Container Fire Report (Original Document, Swedish)]",
        "other_notes": null,
        "root_cause": "Integration, Construction, or Assembly",
        "failed_element": "Balance of plant",
        "source_url_1": "https://www.svenskenergi.se/bess-fire-gothenburg-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Sweden"
    },
    {
        "id": 71,
        "latitude": 40.9667,
        "longitude": -72.1933,
        "location": "US, NY, East Hampton",
        "capacity_mwh": 40.0,
        "capacity_mw": 5.0,
        "battery_modules": "LG Chem",
        "integrator": "Haugland Energy Group",
        "application": "Resiliency, Utility Peak Reduction",
        "installation": "Substation",
        "enclosure_type": "Building",
        "event_date": "2023-05-31 00:00:00",
        "system_age_yr": 4.8,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Operational",
        "description": "A 'smoldering battery' was reported, closing down roads and stopping train service for about an hour until the fire was contained. NextEra reported that an internal sprinkler system contained the fire. ",
        "source": "East Hampton Star",
        "additional_resources": "[https://www.27east.com/east-hampton-press/fire-shuts-down-east-hampton-energy-storage-batteries-2165549/ 27east]<br>[https://hauglandgroup.us/blog/press-release-east-hampton-energized/ Haugland Group]<br>[https://der.nyserda.ny.gov/facilities/752/ NYSERDA]<br>[https://www.power-technology.com/marketdata/east-hampton-energy-storage-center-battery-energy-storage-system-us/ Power Technology]<br>[https://epri.box.com/shared/static/q5pjeq0787r2e9i9kmtcyts4onurrveg.pdf BESS Permit]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.easthamptonstar.com/news/battery-fire-east-hampton-incident",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 72,
        "latitude": 41.25,
        "longitude": -74.35,
        "location": "US, NY, Warwick",
        "capacity_mwh": 36.0,
        "capacity_mw": 8.0,
        "battery_modules": "Powin Energy",
        "integrator": "Convergent Energy and Power",
        "application": "Energy Shifting, Backup",
        "installation": "Substation",
        "enclosure_type": "Integrated products",
        "event_date": "2023-06-26 00:00:00",
        "system_age_yr": 0.1,
        "cause": null,
        "extent_of_damage": "Multiple racks destroyed",
        "state_during_accident": "Operational",
        "description": "This event is one half of a larger simultaneous failure across 2 discrete sites in Warwick, NY. Both sites deployed the new \"Centipede\" model from Powin and both failures seemed to have occuredwithin 24 hours of each other.  The failure appeared to occur during a large storm that affected both sites in Warwick",
        "source": "Convergent Energy and Power",
        "additional_resources": "[https://hudsonvalley.news12.com/lithium-ion-batteries-removed-from-warwick-storage-site-following-2-fires Hudson Valley News 12]<br>[https://www.energy-storage.news/non-wires-alternative-battery-storage-to-ease-new-york-utility-ors-distribution-load-completed/ Energy Storage News]",
        "other_notes": "\"A statement from Convergent said they are \u00e2\u20ac\u0153following the industry\u00e2\u20ac\u2122s best practice of maintaining a safe distance and letting combustible material deteriorate.\u00e2\u20ac\u009d The company said it is not recommended to use water to suppress a battery storage fire.\"",
        "root_cause": "Design",
        "failed_element": "Balance of plant",
        "source_url_1": "https://www.convergentenergy.com/incident/warwick-battery-fire",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA",
        "source_url_1_title": "Title Not Found"
    },
    {
        "id": 73,
        "latitude": 41.25,
        "longitude": -74.35,
        "location": "US, NY, Warwick",
        "capacity_mwh": 17.9,
        "capacity_mw": 4.0,
        "battery_modules": "Powin Energy",
        "integrator": "Convergent Energy and Power",
        "application": "Energy Shifting, Backup",
        "installation": "Substation",
        "enclosure_type": "Integrated products",
        "event_date": "2023-06-27 00:00:00",
        "system_age_yr": 0.1,
        "cause": null,
        "extent_of_damage": "It is unclear if this site experienced a fire, but the system \"was experiencing problems\" and fire alarms were triggered. The batteries were later removed from the site to be disposed of. ",
        "state_during_accident": "Operational",
        "description": "This event is one half of a larger simultaneous failure across 2 discrete sites in Warwick, NY. Both sites deployed the new \"Centipede\" model from Powin and both failures seemed to have occuredwithin 24 hours of each other. The failure appeared to occur during a large storm that affected both sites in Warwick.",
        "source": "Convergent Energy and Power",
        "additional_resources": "[https://hudsonvalley.news12.com/lithium-ion-batteries-removed-from-warwick-storage-site-following-2-fires Hudson Valley News 12]<br>[https://www.energy-storage.news/non-wires-alternative-battery-storage-to-ease-new-york-utility-ors-distribution-load-completed/ Energy Storage News]",
        "other_notes": "\"A statement from Convergent said they are \u00e2\u20ac\u0153following the industry\u00e2\u20ac\u2122s best practice of maintaining a safe distance and letting combustible material deteriorate.\u00e2\u20ac\u009d The company said it is not recommended to use water to suppress a battery storage fire.\"",
        "root_cause": "Design_x000D_\nIntegration, Construction, or Assembly",
        "failed_element": "Balance of plant_x000D_\nControls",
        "source_url_1": "https://www.convergentenergy.com/incident/warwick-battery-fire",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA",
        "source_url_1_title": "Title Not Found"
    },
    {
        "id": 74,
        "latitude": 25.033,
        "longitude": 121.5654,
        "location": "Taiwan, Taichung City, Longjing District",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": "LFP",
        "integrator": null,
        "application": null,
        "installation": null,
        "enclosure_type": "Shipping container",
        "event_date": "2023-07-04 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": "At least one container was damaged. Burn extent was reported to be 30 sq. m. ",
        "state_during_accident": null,
        "description": "Fire was reported in an outdoor storage facility. At least one container with batteries was on fire. The damage area was reported by to ~30 sq. m. ",
        "source": "United Daily News",
        "additional_resources": "[https://n.yam.com/Article/20230704453110 yam.com]",
        "other_notes": "Firefighters first sprayed foam on the containeres, then a firefighter in full protection opened the container door to allow suppression of the fire inside the container. Once the flames were suppressed, the team continued to spray water inside the container to cool the system down. ",
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://udn.com/news/story/1/678910",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Taiwan",
        "source_url_1_title": "Title Not Found"
    },
    {
        "id": 75,
        "latitude": 44.0,
        "longitude": -76.0,
        "location": "US, NY, Chaumont",
        "capacity_mwh": 15.0,
        "capacity_mw": 5.0,
        "battery_modules": "General Electric",
        "integrator": "Convergent Energy and Power",
        "application": "Solar Integration",
        "installation": "Rural",
        "enclosure_type": "Container",
        "event_date": "2023-07-27 00:00:00",
        "system_age_yr": 0.4,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Operational",
        "description": "Fire was reported in an outdoor storage facility co-located with solar PV. A shelter-in-place order was issued for the surrounding community within 1 mile of the facility. ",
        "source": "7 News WWNYTV",
        "additional_resources": "[https://www.convergentep.com/portfolio/chaumont-5 Convergent]<br>[https://der.nyserda.ny.gov/facilities/3072 NYSERDA]<br>[https://spectrumlocalnews.com/nys/central-ny/public-safety/2023/08/01/jefferson-county-solar-farm-battery-fire Spectrum Local News]<br>[https://www.wwnytv.com/2023/07/28/convergent-offers-words-apology-solar-farm-fire-continues-burn/ 7 News WWNYTV]",
        "other_notes": "This is the third incident in NY state within a couple of months, prompting Gov Kathy Hochul to announce the creation of an interagency task force focused on BESS safety. ",
        "root_cause": "Design",
        "failed_element": "Controls",
        "source_url_1": "https://www.7news.com/tv/chaumont-battery-fire-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 76,
        "latitude": 22.25,
        "longitude": 113.56,
        "location": "China, Xiangzhou District, Zuhai City",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": null,
        "installation": "Warehouse",
        "enclosure_type": "Cabinet",
        "event_date": "2023-08-19 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "Fire fighters used water to extinguish the fire. Later, the battery cabinet suddenly caught fire again. Staff protected by fire fighters used a forklift to transfer each battery cabinet to an outdoor open area for cooling. ",
        "source": "OFweek",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.sohu.com/a/xihaibatteryfire_report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "China",
        "source_url_1_title": "404,\u00e6\u0082\u00a8\u00e8\u00ae\u00bf\u00e9\u0097\u00ae\u00e7\u009a\u0084\u00e9\u00a1\u00b5\u00e9\u009d\u00a2\u00e5\u00b7\u00b2\u00e7\u00bb\u008f\u00e4\u00b8\u008d\u00e5\u00ad\u0098\u00e5\u009c\u00a8!"
    },
    {
        "id": 77,
        "latitude": 44.64,
        "longitude": -0.51,
        "location": "France, Saucats, Barban",
        "capacity_mwh": 98.0,
        "capacity_mw": 105.0,
        "battery_modules": null,
        "integrator": "Nidec Industrial Solutions",
        "application": null,
        "installation": "Rural",
        "enclosure_type": "Container",
        "event_date": "2023-08-22 00:00:00",
        "system_age_yr": 0.0,
        "cause": null,
        "extent_of_damage": "Single container damaged",
        "state_during_accident": "Pre-commissioning",
        "description": "Fire broke out at an outdoor storage facility. A water curtain was used to prevent propagation. No injuries were reported. Local residents raised concerns about smoke affected nearby cropland and forests. ",
        "source": "dayFREuro",
        "additional_resources": "[https://www.amarencogroup.com/en/one-of-the-largest-european-battery-storage-projects-in-saucats Amarenco]<br>[https://kommunikasjon.ntb.no/pressemelding/amarenco-raises-300-million-euros-to-support-its-growth-as-a-solar-ipp-and-storage-energy-player?publisherId=90063&releaseId=17959751 NTB Kommunikasjon]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.dayfr.eu/battery-fire-saucats-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "France"
    },
    {
        "id": 78,
        "latitude": 33.12,
        "longitude": -117.03,
        "location": "US, CA, Valley Center",
        "capacity_mwh": 560.0,
        "capacity_mw": 140.0,
        "battery_modules": "LG Energy Solution",
        "integrator": "Terra-Gen",
        "application": null,
        "installation": "Rural",
        "enclosure_type": "Container",
        "event_date": "2023-09-18 00:00:00",
        "system_age_yr": 1.6,
        "cause": null,
        "extent_of_damage": "Damage to single container",
        "state_during_accident": "Operational",
        "description": "Fire in one of the containers. This is the 2nd event that this system has experienced, the [https://storagewiki.epri.com/index.php/Failure_Event_-_US,_CA,_Valley_Center_-_5_Apr_2022 first event was on April 5, 2022]",
        "source": "Valley Road Runner",
        "additional_resources": "[https://www.energy-storage.news/terra-gen-to-investigate-cause-of-valley-center-battery-storage-fire-with-incident-over Energy Storage News]<br>[https://www.nbcsandiego.com/videos/a-valley-center-battery-storage-facility-caught-fire/3309108 7 San Diego]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.valleyroadrunner.com/battery-fire-valley-center-incident",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 79,
        "latitude": -33.8688,
        "longitude": 151.2093,
        "location": "Australia, Queensland, Bouldercombe",
        "capacity_mwh": 100.0,
        "capacity_mw": 50.0,
        "battery_modules": "Tesla",
        "integrator": "Tesla",
        "application": null,
        "installation": "Substation",
        "enclosure_type": "Integrated products",
        "event_date": "2023-09-26 00:00:00",
        "system_age_yr": 0.1,
        "cause": null,
        "extent_of_damage": "Single container on fire, possible damage to surrounding containers",
        "state_during_accident": "Operational",
        "description": null,
        "source": "ABC News",
        "additional_resources": "[https://www.theguardian.com/australia-news/2023/sep/27/tesla-lithium-battery-fire-bouldercombe-energy-storage-site-project-rockhampton The Guardian]<br>[https://insideevs.com/news/688894/tesla-megapack-battery-fire-queensland-australia Inside EVs]",
        "other_notes": null,
        "root_cause": "Integration, Construction, or Assembly",
        "failed_element": "Balance of plant",
        "source_url_1": "https://www.abc.net.au/news/2023/09/battery-fire-bouldercombe-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Australia"
    },
    {
        "id": 80,
        "latitude": 48.8566,
        "longitude": 2.3522,
        "location": "France, Martinique, Saint-Esprit",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": "Farm",
        "enclosure_type": "Container",
        "event_date": "2023-09-29 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": "Explosion",
        "state_during_accident": "Operational",
        "description": "The explosion blew out windows from nearby residential homes and led to an evacuation. Water was used to reduce toxic air emissions and the fire was suppressed with powder and foam within 3 hours. ",
        "source": "DayFR Euro",
        "additional_resources": "[https://la1ere.francetvinfo.fr/martinique/incendie-sur-un-site-avicole-du-saint-esprit-en-martinique-plus-d-1-million-d-euros-de-pertes-estimees-1432271.html La 1ere]<br>[https://rci.fm/martinique/infos/Faits-divers/VIDEO-Explosion-et-incendie-important-sur-une-exploitation-agricole-au-Saint RCI]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.dayfr.eu/battery-fire-martinique-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "France"
    },
    {
        "id": 81,
        "latitude": 43.49,
        "longitude": -116.53,
        "location": "USA, ID, Melba",
        "capacity_mwh": 8.0,
        "capacity_mw": 2.0,
        "battery_modules": "Powin Energy",
        "integrator": "Powin Energy",
        "application": "Distribution Resource",
        "installation": "Substation",
        "enclosure_type": "Integrated products",
        "event_date": "2023-10-02 00:00:00",
        "system_age_yr": 0.0,
        "cause": null,
        "extent_of_damage": "Several stacks appeared to be burnt",
        "state_during_accident": "Pre-commissioning",
        "description": "Battery fire at the substation was reported, leading to road closures. The fire was contained and allowed to burn out over 3 days, and air quality testing was conducted by the county. The substation remained operational through the fire.",
        "source": "KTVB7",
        "additional_resources": "[https://www.newsdata.com/clearing_up/briefs/idaho-powers-2-mw-battery-system-catches-fire-at-substation/article_0c8ad540-646d-11ee-932c-8fede7705d0a.html NewsData] <br> [https://www.kivitv.com/news/battery-fire-at-idaho-power-substation-south-of-melba-continues-to-burn-through-tuesday-night KIVI-TV] ",
        "other_notes": null,
        "root_cause": "Design",
        "failed_element": "Balance of Plant",
        "source_url_1": "https://www.ktvb.com/article/battery-fire-melba-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA",
        "source_url_1_title": "Before you continue to YouTube"
    },
    {
        "id": 82,
        "latitude": 22.03,
        "longitude": 121.53,
        "location": "Taiwan, Lanyu",
        "capacity_mwh": null,
        "capacity_mw": 1.1,
        "battery_modules": null,
        "integrator": null,
        "application": null,
        "installation": "Power Plant",
        "enclosure_type": "Container",
        "event_date": "2023-12-28 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Operational",
        "description": "A battery cabinet outside the Lanyu Power Plant caught fire. The cause is suspected to be a short circuit that occurred during a grid connection test. The plant's operation was not affected, and the fire was controlled and suppressed after a day._x000D_\n",
        "source": "United Daily News",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://udn.com/news/story/1/678911",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Taiwan",
        "source_url_1_title": "Title Not Found"
    },
    {
        "id": 83,
        "latitude": 32.7157,
        "longitude": -117.1611,
        "location": "USA, CA, San Diego",
        "capacity_mwh": 250.0,
        "capacity_mw": 250.0,
        "battery_modules": "LG Chem",
        "integrator": "LS Power, NEC Energy Solutions",
        "application": "Energy shifting",
        "installation": null,
        "enclosure_type": "Indoor",
        "event_date": "2024-05-15 00:00:00",
        "system_age_yr": 3.7,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "The Gateway Energy Storage Facility was involved in a fire, and water was pumped into the building's fire suppression system to extinguish it. A 600-foot safety barrier was maintained for over 22 hours due to air monitors showing high levels of hydrogen. A drone and unmanned robot were been used to monitor the fire, measure air quality and take temperature readings, and firefighters opened the building once heat was no longer detected. A shelter in place order and an evacuation warning were sent out as a precaution. The fire was declared extinguished the next day, but reignited several times until the fire department left the scene nearly 17 days later. ",
        "source": "The San Diego Union-Tribune",
        "additional_resources": "[https://www.greentechmedia.com/articles/read/ls-power-energizes-worlds-biggest-battery-near-san-diego-just-in-time-for-heatwave Greentech Media]<br>[https://www.sandiegouniontribune.com/news/public-safety/story/2024-05-18/battery-fire-at-storage-facility-in-otay-mesa-keeps-reigniting The San Diego Tribune: Reignition]<br>[https://www.sandiegouniontribune.com/2024/06/20/fire-in-otay-mesa-puts-battery-storage-projects-under-scrutiny/ The San Diego Tribune: Incident Summary]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.sandiegouniontribune.com/news/battery-fire-san-diego-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 84,
        "latitude": 31.8428,
        "longitude": 130.4078,
        "location": "Japan, Kagoshima, Isa",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Solar Integration",
        "installation": null,
        "enclosure_type": null,
        "event_date": "2024-03-27 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "The BESS of a solar+storage plant caught fire. The BESS was co-located with the 1200 kW Takayanagi Solar Power Plant, Unit 6. Firefighters checked the temperature and opened the door to the building, and an explosion occurred when they tried to use the smoke exhaust system. Four firefighters were injured. The fire was extinguished the next day.",
        "source": "FNN",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.fnn.jp/articles/battery-fire-isa-kagoshima-2024",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Japan"
    },
    {
        "id": 85,
        "latitude": 33.7456,
        "longitude": -117.8678,
        "location": "US, CA, Santa Ana",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Industrial",
        "installation": null,
        "enclosure_type": null,
        "event_date": "2024-07-17 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "A BESS fire occurred in an industrial area, leading to a 1 hour evacuation in the area due to smoke. ",
        "source": "OC Register",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.ocregister.com/battery-fire-santa-ana-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 86,
        "latitude": 33.1278,
        "longitude": -117.0722,
        "location": "US, CA, Escondido",
        "capacity_mwh": 120.0,
        "capacity_mw": 30.0,
        "battery_modules": null,
        "integrator": " AES Energy Storage",
        "application": null,
        "installation": "Substation",
        "enclosure_type": "Container",
        "event_date": "2024-09-05 00:00:00",
        "system_age_yr": 7.6,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": "Under maintenance",
        "description": "One of 24 containers caught fire. Businesses adjacent to the substation or within approximately 0.25 mi were evacuated. A shelter-in-place order was issued for locations farther east. Classes were cancelled at some nearby schools. The fire started at noon on September 5, and was extinguished by 1 AM on September 6. Air quality and water runoff reports were made publicly available after the incident, and found that all readings taken were well below acceptable exposure limits and considered expected readings during a routine structure fire.",
        "source": "San Diego Union Tribune",
        "additional_resources": "[https://www.energy-storage.news/sdge-and-aes-complete-worlds-largest-lithium-ion-battery-facility/ Energy Storage News]<br>[https://www.escondido.gov/CivicAlerts.aspx?AID=96 Air quality and water runoff reports]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.sandiegouniontribune.com/news/battery-fire-escondido-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 87,
        "latitude": 1.3521,
        "longitude": 103.8198,
        "location": "Singapore",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "UPS",
        "installation": "Data center",
        "enclosure_type": null,
        "event_date": "2024-09-10 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": "Significant disruption to servers. Minor structural damage. No injuries.",
        "state_during_accident": null,
        "description": "An explosion and fire occurred in a lithium ion BESS at a data center owned by Digital Realty. The BESS was located in the battery rooms on the third floor. Four water jets and the sprinkler system were used to contain the fire, and an unmanned firefighting robot was used to cool the batteries. The fire was declared to be under control after 2 days. ",
        "source": "DCD",
        "additional_resources": "The Star",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.channelnewsasia.com/singapore/battery-fire-incident-report-singapore",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Singapore"
    },
    {
        "id": 88,
        "latitude": -33.9249,
        "longitude": 18.4241,
        "location": "South Africa, Table Mountain",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": "Backup energy resource",
        "installation": "Indoor",
        "enclosure_type": null,
        "event_date": "2024-10-25 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": "Building damage.",
        "state_during_accident": null,
        "description": "A lithium ion battery system intended as back up energy for cable car operation caught fire. The system was inside a parking garage and was contained within 4 hours.",
        "source": "Green Building Africa",
        "additional_resources": "Business Live",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.greenbuildingafrica.co.za/news/battery-fire-table-mountain-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "South Africa"
    },
    {
        "id": 89,
        "latitude": 36.80616,
        "longitude": -121.781212,
        "location": "US, CA, Moss Landing",
        "capacity_mwh": 1200.0,
        "capacity_mw": 300.0,
        "battery_modules": "LG Energy Solution",
        "integrator": "Fluence",
        "application": "Solar Integration",
        "installation": "Power Plant",
        "enclosure_type": "Building",
        "event_date": "2025-01-16 00:00:00",
        "system_age_yr": 4.1,
        "cause": null,
        "extent_of_damage": "80% of batteries were burnt.",
        "state_during_accident": null,
        "description": "A fire broke out in Vistra's 300 MW / 1200 MWh Phase I BESS plant. Firefighters are using a \"monitor and contain\" approach and allowing the fire to burn itself out. The police issued evacuation orders and closed two nearby roads and a highway, and the local school district closed all schools for one day. The US EPA, the Monterey Bay Air Resources District, and Vistra monitored air quality in and around the fire perimeter and across Monterey County, and found that levels of Hydrogen Fluoride (HF) remained below acute Reference Exposure Level thresholds. Moss Landing Marine Laboratories found elevated levels of nickel, cobalt, and manganese in soil samples at concentrations roughly 100 to 1,000 times higher than normal. _x000D_\nThe Moss Landing site is home to two separately owned BESS systems: PG&E's Elkhorn system, and Vistra's Moss Landing systems (Phase I, II, and III). The Phase I Vistra system experienced an incident in 2021 and came back online in 2022. ",
        "source": "Mercury News",
        "additional_resources": "[NBC https://www.nbcbayarea.com/news/local/battery-facility-industry-storage-discussions/3784945/]<br>[https://www.mercurynews.com/2025/01/27/moss-landing-battery-fire-unusually-high-concentrations-of-toxic-metals-found-in-wetlands-near-plant/?campaign=sjmnbreakingnews&utm_email=F5D3E48C25E3744884A1B597AB&active=no&lctg=F5D3E48C25E3744884A1B597AB&utm_source=listrak&utm_medium=email&utm_term=https%3a%2f%2fwww.mercurynews.com%2f2025%2f01%2f27%2fmoss-landing-battery-fire-unusually-high-concentrations-of-toxic-metals-found-in-wetlands-near-plant%2f&utm_campaign=bang-the_mercury_news-breaking_news_alerts-nl&utm_content=alert Mercury News]<br>[https://www.readymontereycounty.org/emergency/2025-moss-landing-vistra-power-plant-fire Monterey County]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.ctvnews.ca/battery-fire-brantford-incident-report",
        "source_url_2": "https://www.co.monterey.ca.us/government/board-of-supervisors/meetings/2025/03-17-special-session-moss-landing-battery-fire",
        "source_url_3": "https://www.kron4.com/news/lawsuit-filed-over-moss-landing-power-plant-fire/",
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA",
        "source_url_3_title": "Lawsuit filed over Moss Landing power plant fire | KRON4"
    },
    {
        "id": 90,
        "latitude": 45.4215,
        "longitude": -75.6972,
        "location": "Canada, ON, Brantford",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": "Aypa Power",
        "application": "Peak Shaving",
        "installation": "Commercial",
        "enclosure_type": "Container",
        "event_date": "2024-09-12 00:00:00",
        "system_age_yr": 3.0,
        "cause": null,
        "extent_of_damage": "One container burned. ",
        "state_during_accident": null,
        "description": "A single 40 ft container BESS caught fire. The container was located on the property of a bakery, and the fire did not disrupt the bakery's operations. Firewater runoff from the site impacted a retention pond and a nearby creek. The Ministry of Environment stated that \u00e2\u20ac\u0153the gate at the outfall of the pond was immediately closed, containing the majority of the firewater to the pond. Impacts to the creek are minimal and are not expected to cause adverse effects.\u00e2\u20ac\u009d Cleanup of the pond and disposal of the firewater was to be conducted in accordance with the Environmental Protection Act.",
        "source": "CTV News",
        "additional_resources": "[https://www.otisspunkmeyer.com/sites/default/files/2023-11/Aspire_Bakeries_Sustainability-Report-2022_Final.pdf Aspire Bakeries Sustainability Report]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.kpbs.org/news/2023/battery-fire-kearny-mesa-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "Canada"
    },
    {
        "id": 91,
        "latitude": 32.81,
        "longitude": -117.11,
        "location": "US, CA, Kearny Mesa",
        "capacity_mwh": 80.0,
        "capacity_mw": 20.0,
        "battery_modules": "LFP",
        "integrator": "Fluence",
        "application": null,
        "installation": "Substation",
        "enclosure_type": "Integrated products",
        "event_date": "2024-04-29 00:00:00",
        "system_age_yr": 2.1,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "A safety incident occurred at the Kearny South Energy Storage Facility. The 20 MW / 80 MWh Kearny system consists of the Kearny North Energy Storage Facility and Kearny South Energy Storage Facility, both located at the same substation. ",
        "source": "CPUC Draft Resolution ESRB-13",
        "additional_resources": "[https://www.energy-storage.news/california-sdge-turns-first-lfp-bess-online-stanford-hits-100-renewables-with-goldman-sachs-project-offtake/ Energy Storage News]<br>[https://www.sdgetoday.com/news/kearny-energy-storage-project-moves-forward SDGE Today]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.energystoragenews.com/battery-fire-tilbury-incident-report",
        "source_url_2": null,
        "source_url_3": null,
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "USA"
    },
    {
        "id": 92,
        "latitude": 51.5074,
        "longitude": 0.1278,
        "location": "England, Essex, Tilbury",
        "capacity_mwh": 600.0,
        "capacity_mw": 300.0,
        "battery_modules": null,
        "integrator": null,
        "application": "Frequency Regulation, Capacity Market, Balancing Mechanism, Wholesale Power Markets",
        "installation": "Substation",
        "enclosure_type": "Container",
        "event_date": "2025-02-19 00:00:00",
        "system_age_yr": 0.0,
        "cause": null,
        "extent_of_damage": "A single container out of \"multiple\"",
        "state_during_accident": "Construction",
        "description": "A fire occurred in a single BESS container and was extinguished 1 day later. The Thurrock site was still under construction at the time. Firefighters relied on thermal imaging cameras and drones to monitor temperatures and manage the fire, and a water curtain was used to prevent propagation. ",
        "source": "Energy Storage News",
        "additional_resources": "[https://www.essex-fire.gov.uk/incidents/firefighters-respond-battery-storage-site-fire-east-tilbury-2025-02-19-15-51 Essex County Fire and Rescue Service]<br>[https://stateraenergy.co.uk/projects/thurrock-storage Statera Energy]",
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.pressandjournal.co.uk/battery-fire-rothienorman-incident-report",
        "source_url_2": "https://www.stateraenergy.co.uk/news/2025/02/statement-on-thurrock-bess-fire/",
        "source_url_3": "https://www.energy-storage.news/fire-at-statera-bess-project-in-england-brought-under-control/",
        "image_url_1": null,
        "image_url_2": null,
        "image_url_3": null,
        "country": "UK",
        "source_url_3_title": "Fire at Statera BESS project in England brought under control"
    },
    {
        "id": 93,
        "latitude": 57.1497,
        "longitude": -2.099,
        "location": "Scotland, Aberdeenshire, Rothienorman",
        "capacity_mwh": null,
        "capacity_mw": null,
        "battery_modules": null,
        "integrator": null,
        "application": null,
        "installation": null,
        "enclosure_type": null,
        "event_date": "2025-02-21 00:00:00",
        "system_age_yr": null,
        "cause": null,
        "extent_of_damage": null,
        "state_during_accident": null,
        "description": "A fire occured at a BESS facility. The fire was extinguished and firefighters left 4 hours after arrival. ",
        "source": "The Press and Journal",
        "additional_resources": null,
        "other_notes": null,
        "root_cause": null,
        "failed_element": null,
        "source_url_1": "https://www.pressandjournal.co.uk/fp/news/6698557/fire-rothienorman-battery-storage/",
        "source_url_2": "https://aberdeenbusinessnews.co.uk/call-for-industry-regulation-amid-fears-after-blaze-in-aberdeenshire/",
        "source_url_3": null,
        "image_url_1": "https://wpcluster.dctdigital.com/wp-content/uploads/sites/2/2025/02/Fire_Ipsum-Services_Electric-Worksite_Rothienorman_21Feb2025_-7_63776077-253jc3j5v-e1740160430723-620x372.jpg",
        "image_url_2": null,
        "image_url_3": null,
        "country": "UK",
        "source_url_2_title": "Call for industry regulation amid fears after blaze in Aberdeenshire - Aberdeen Business News",
        "image_url_1_title": "Title Not Found"
    }
]